# RS485_MODBUS RTU 并网逆变器通信规约 (Ver3.7) - P1~P5

## 更改记录
| 版本号 | 更改内容 | 责任人 | 更改日期 |
|---|---|---|---|
| V000B000D000 | 创建初始文档 | Chm | 2025/10/25 |
| V000B000D001 | 1、在通讯协议描述中,增加写保存说明,同时在逆变器设置参数地址定义中增加读写属性说明。<br>2、在写功能码3069和3070寄存器地址中,增加默认值说明。 | CHM | 2026/6/16 |

## 1. 概述
本协议适用于 Solis 所有功率范围内的并网光伏逆变器与上位机监控软件之间的通信协议。采用MODBUS RTU协议。基于本协议使用上位机能够读取逆变器的运行信息,并控制逆变器的运行。在配置通信之前,请详细阅读此文件,其中包含四个部分:逆变器的远程信息、消息示例、通信参数及其他解释。

## 2. 物理接口
采用 RS485,为异步收发方式,主从模式。

| 参数 | 说明 |
|---|---|
| 从机地址 | 1-99 |
| 波特率 | 9600bps |
| 校验位 | None |
| 数据位 | 8 |
| 停止位 | 1 |

## 3. 通讯协议描述
1. 本协议适用于2023年中旬以后的机器。
2. 读写表示: R-可读; W-可写; WS-写并保存到内部Flash,掉电不丢失。

### 3.1. 数据类型
*   **U16**: 2字节无符号整数,高位在前,低位在后;
*   **S16**: 2字节有符号整数,高位在前,低位在后;
*   **U32**: 4字节无符号整数,高位在前,低位在后,高位字在前,低位字在后;
*   **S32**: 4字节有符号整数,高位在前,低位在后,高位字在前,低位字在后;

### 3.2. 通讯间隔需求
*   查询指令间隔时间 > 300ms
*   控制指令间隔时间 > 700ms

### 3.3. 数据帧
| 从机地址 | 功能码 | 数据 | CRC校验码 |
|---|---|---|---|
| 8-Bits | 8-Bits | Nx8-Bits | 16-Bits |

*   **从机地址**: 必须和逆变器的从机地址匹配。
*   **功能码**: 目前只开放03H、04H、06H和10H功能码。

| 功能码 | 中文名 | 寄存器地址 | 功能 |
|---|---|---|---|
| 03H | 读保持寄存器 | 40001-49999 | 读设置寄存器内容 |
| 04H | 读输入寄存器 | 30001-39999 | 读逆变器信息内容 |
| 06H | 写单个保持寄存器 | 40001-49999 | 设置单字节功能 |
| 10H | 写多个保持寄存器 | 40001-49999 | 设置多字节功能 |

*   **数据**: 包括起始寄存器地址,数据长度,数据字节个数,数据内容。都是高字节在前,低字节在后。
*   **CRC校验码**: CRC查表校验方式,低字节在前高字节在后。

### 3.4. 其他注意事项
*   **读未实现寄存器**: 协议地址范围内若芯片未实现,返回0x0000,不抛异常
*   **写未实现寄存器**: 协议地址范围内若芯片未实现,数据丢弃但仍回复正常响应。
*   **写操作限制**: 一帧 Modbus仅支持单次写;推荐使用功能码06(写单个寄存器)。
*   **广播静默(地址OxFF)**: 从机接收功能码为“写”且地址为OxFF的帧后执行动作,不回任何响应。

## 4. 错误信息及数据的处理
从机回复(16进制):

| Slave Address | Function code | Error code | CRC Check |
|---|---|---|---|
| XX | xx + 0x80 | XX | 低字节 高字节 |

逆变器通讯模块检测到除了CRC码出错以外的错误时,必须向主机回送信息,功能码的最高位置为1,即在主机发送的功能码的基础上加128。

### 4.1. 错误码定义
| 错误码 | 定义 |
|---|---|
| 0x02 | 非法的数据地址与请求有关 |
| 0x03 | 非法的数据值与请求有关 |
| 0x04 | 服务故障 逆变器通讯模块在执行过程中无法取出数据故障 |
| 0x05 | HMI与DSP通信故障 |

## 5. 详细协议描述

### 5.1. 逆变器运行信息参数地址定义,对应功能码是0x04 (只读RO)
*(前半段，对应约至第5页内容)*

| 寄存器地址 | 意义 | 数据类型 | 单位 | 备注 |
|---|---|---|---|---|
| 35000 | 锦浪逆变器类型定义 | U16 | | 具体见附录1(M35000) |
| 2999 | 产品型号 | U16 | | |
| 3000 | DSP 软件版本 | U16 | | 高字节代表从DSP大版本号, 低字节代表主DSP大版本号。比如:0xAABB, AA代表从DSP大版本号,BB代表主DSP大版本号。(十六进制显示) |
| 3001 | 液晶软件版本 | U16 | | 只有大版本号,高字节为空,低字节代表大版本号。(十六进制显示) |
| 3003 | 直流输入类型 | U16 | | 0: 1路输入, 1: 2路输入, 2: 3路输入, 3: 4路输入 |
| 3004-3005 | 有功功率 | S32 | 1W | |
| 3006-3007 | 总直流输入功率 | U32 | 1W | |
| 3008-3009 | 总发电量 | U32 | 1kWh | |
| 3010-3011 | 当月发电量 | U32 | 1kWh | |
| 3012-3013 | 上月发电量 | U32 | 1kWh | |
| 3014 | 当日发电量 | U16 | 0.1kWh | |
| 3015 | 昨日发电量 | U16 | 0.1kWh | |
| 3020 | 液晶软件版本 | U16 | | 与3001部分功能重复。高字节代表小版本号,低字节代表大版本号。 |
| 3021 | 直流电压1 | U16 | 0.1V | 适用非组串式逆变器 (0.7-10K, 5-25K, 25-50K系列) |
| 3022 | 直流电流1 | U16 | 0.1A | 同上 |
| 3023 | 直流电压2 | U16 | 0.1V | 同上 |
| 3024 | 直流电流2 | U16 | 0.1A | 同上 |
| 3025 | 直流电压3 | U16 | 0.1V | 同上 |
| 3026 | 直流电流3 | U16 | 0.1A | 同上 |
| 3027 | 直流电压4 | U16 | 0.1V | 同上 |
| 3028 | 直流电流4 | U16 | 0.1A | 同上 |
| 3029 | 警告信息故障数据 | U16 | | 见附录二。与3043寄存器地址配合,用于细分故障信息显示 |
| 3033 | AB线电压/A相电压 | U16 | 0.1V | |
| 3034 | BC线电压/B相电压 | U16 | 0.1V | |
| 3035 | CA线电压/C相电压 | U16 | 0.1V | |
| 3036 | A相电流 | U16 | 0.1A | |
| 3037 | B相电流 | U16 | 0.1A | |
| 3038 | C相电流 | U16 | 0.1A | |
| 3040 | 标准工作模式 | U16 | | 00: No response mode, 01: Volt-watt default, 02: Volt-var, 03: Fixed power factor, 04: Fix reactive power, 05: Power-PF, 06: Rule21 Volt-watt |
| 3041 | 逆变器模块温度 | S16 | 0.1 °C | |
| 3042 | 电网频率 | U16 | 0.01Hz | |
| 3043 | 逆变器当前状态 | U16 | | 具体见附录2(M3043), 与3029配合细分 |
| 3044-3045 | 限有功功率调节额定功率输出值 | S32 | 1W | |
| 3046-3047 | 限无功功率调节额定功率输出值 | S32 | 1Var | |
| 3049 | 有功功率百分比设定值 | U16 | 0.10% | 10000<-->100% |
| 3051 | 功率因数设定值 | S16 | 0.01 | 800<-->0.8 |
| 3052 | 无功功率百分比设定值 | S16 | 0.10% | 10000<-->100% |
| 3053 | 国家标准号 | U16 | | |
| 3055-3056 | 无功功率值 | S32 | 1Var | |
| 3057-3058 | 视在功率值 | S32 | 1VA | |
| 3059 | 实时功率因数 | S16 | 0.010 | |
| 3060 | 逆变器序列号SN 1 | U16 | | 逆变器序列(十六进制显示)。SN号:12345679ABCDEF，3060上传0x4321, 3061上传0x8765等。 |
| 3061 | 逆变器序列号 SN 2 | U16 | | |
| 3062 | 逆变器序列号 SN 3 | U16 | | |
| 3063 | 逆变器序列号 SN 4 | U16 | | |
| 3071 | 工作状态 | U16 | | 具体见附录3、状态Bit位定义 |
| 3072 | 系统时间年 | U16 | | 0-99年 |
| 3073 | 系统时间月 | U16 | | |
| 3074 | 系统时间日 | U16 | | |
| 3075 | 系统时间时 | U16 | | |
| 3076 | 系统时间分 | U16 | | |
| 3077 | 系统时间秒 | U16 | | |
| 3089 | 有功功率启停开关 | U16 | | 0x55 关闭, 0xAA 启用 |
| 3090 | 无功功率启停开关 | U16 | | 0x55 关闭, 0xA1 启用, 0xA2 启用 |
| 3094 | 降额/限额状态信息 | U16 | | 具体见附录3、状态 Bit位定义 |
| 3095 | 故障字 01 | U16 | | |
| 3096 | 故障字 02 | U16 | | |
| 3097 | 故障字 03 | U16 | | |
| 3098 | 故障字 04 | U16 | | |
| 3099 | 故障字 05 | U16 | | |
| 3100 | 故障字 06 | U16 | | |
| 3101 | 故障字 07 | U16 | | |
| 3102 | 故障字 08 | U16 | | |
| 3103 | 警示信息3 DSP | U16 | | |
| 3104 | 警示信息 HMI | U16 | | |
| 3109 | 本机标定额定功率 | U16 | 10W | |
| 3288 | PV21 电流 | S16 | 0.1A | |
| 3289 | PV22 电流 | S16 | 0.1A | |
| 3290 | PV23 电流 | S16 | 0.1A | |
| 3291 | PV24 电流 | S16 | 0.1A | |
| 3292 | PV25 电流 | S16 | 0.1A | |
| 3293 | PV26 电流 | S16 | 0.1A | |
| 3294 | PV27 电流 | S16 | 0.1A | |
| 3295 | PV28 电流 | S16 | 0.1A | |
| 3296 | PV29 电流 | S16 | 0.1A | |
| 3297 | PV30 电流 | S16 | 0.1A | |
| 3298 | 总PV电压 | U16 | 0.1V | |
| 3299 | 总PV 电流 | S16 | 0.1A | |
| 3300 | PV1 电流 | S16 | 0.1A | |
| 3301 | PV2 电流 | S16 | 0.1A | |
| 3302 | PV3 电流 | S16 | 0.1A | |
| 3303 | PV4 电流 | S16 | 0.1A | |
| 3304 | PV5 电流 | S16 | 0.1A | |
| 3305 | PV6 电流 | S16 | 0.1A | |
| 3306 | PV7 电流 | S16 | 0.1A | |
| 3307 | PV8 电流 | S16 | 0.1A | |
| 3308 | PV9 电流 | S16 | 0.1A | |
| 3309 | PV10 电流 | S16 | 0.1A | |
| 3310 | PV11 电流 | S16 | 0.1A | |
| 3311 | PV12 电流 | S16 | 0.1A | |
| 3312 | PV13 电流 | S16 | 0.1A | |
| 3313 | PV14 电流 | S16 | 0.1A | |
| 3314 | PV15 电流 | S16 | 0.1A | |
| 3315 | PV16 电流 | S16 | 0.1A | |
| 3316 | PV17 电流 | S16 | 0.1A | |
| 3317 | PV18 电流 | S16 | 0.1A | |
| 3318 | PV19 电流 | S16 | 0.1A | |
| 3319 | PV20 电流 | S16 | 0.1A | |
| 3336 | PV31 电流 | S16 | 0.1A | |
| 3337 | PV32 电流 | S16 | 0.1A | |
# RS485_MODBUS RTU 并网逆变器通信规约 - P6~P10

### 5.1. 逆变器运行信息参数地址定义,对应功能码是0x04(只读RO) (续)
| 寄存器地址(十进制) | 意义 | 数据类型 | 单位 | 备注 |
|---|---|---|---|---|
| 3471 | 故障字 10 | U16 | | 具体见附录3 状态 Bit位定义 |
| 3472 | 故障字 11 | U16 | | |
| 3473 | 故障字 12 | U16 | | |
| 3499 | MPPT1电压 | U16 | 0.1V | |
| 3500 | MPPT2电压 | U16 | 0.1V | |
| 3501 | MPPT3电压 | U16 | 0.1V | |
| 3502 | MPPT4电压 | U16 | 0.1V | |
| 3503 | MPPT5电压 | U16 | 0.1V | |
| 3504 | MPPT6电压 | U16 | 0.1V | |
| 3505 | MPPT7电压 | U16 | 0.1V | |
| 3506 | MPPT8电压 | U16 | 0.1V | |
| 3507 | MPPT9电压 | U16 | 0.1V | |
| 3508 | MPPT 10电压 | U16 | 0.1V | |
| 3509 | MPPT 11 电压 | U16 | 0.1V | |
| 3510 | MPPT 12电压 | U16 | 0.1V | |
| 3511 | MPPT 13电压 | U16 | 0.1V | |
| 3512 | MPPT 14电压 | U16 | 0.1V | |
| 3513 | MPPT 15电压 | U16 | 0.1V | |
| 3529 | MPPT1电流 | S16 | 0.1A | |
| 3530 | MPPT2电流 | S16 | 0.1A | |
| 3531 | MPPT3电流 | S16 | 0.1A | |
| 3532 | MPPT4电流 | S16 | 0.1A | |
| 3533 | MPPT5电流 | S16 | 0.1A | |
| 3534 | MPPT6电流 | S16 | 0.1A | |
| 3535 | MPPT7电流 | S16 | 0.1A | |
| 3536 | MPPT8电流 | S16 | 0.1A | |
| 3537 | MPPT9电流 | S16 | 0.1A | |
| 3538 | MPPT 10电流 | S16 | 0.1A | |
| 3539 | MPPT 11 电流 | S16 | 0.1A | |
| 3540 | MPPT 12 电流 | S16 | 0.1A | |
| 3541 | MPPT 13 电流 | S16 | 0.1A | |
| 3542 | MPPT 14电流 | S16 | 0.1A | |
| 3543 | MPPT 15电流 | S16 | 0.1A | |
| 3544 | MPPT 16电流 | U16 | 0.1V | |
| 3545 | MPPT 16电流 | S16 | 0.1A | |

### 5.2.逆变器设置参数地址定义,对应功能码是0x03、0x06和0x10。
注:WS-写并保存到内部 Flash,掉电不丢失。

| 寄存器地址(十进制) | 意义 | 数据类型 | 读/写 | 单位 | 备注 |
|---|---|---|---|---|---|
| 2999 | 实时时钟:年 | U16 | R/WS | | 00-99年 |
| 3000 | 实时时钟:月 | U16 | R/WS | | |
| 3001 | 实时时钟:日 | U16 | R/WS | | |
| 3002 | 实时时钟:时 | U16 | R/WS | | |
| 3003 | 实时时钟:分 | U16 | R/WS | | |
| 3004 | 实时时钟:秒 | U16 | R/WS | | |
| 3006 | 开关机 | U16 | R/W | | 0xBE-开机<br>0xDE-关机 |
| 3050 | 无功功率百分比设定值 | S16 | R/W | 0.10% | 如:10000<-->100%<br>范围:-60%-60%<br>若使用此点设置,逆变器即跳转至工作模式4中<br>可参考举例 6.11 设置无功功率百分比值<br>见附录4:设置说明 |
| 3051 | 有功功率百分比设定值 | U16 | R/W | 0.10% | 如:10000<-->100%<br>范围:0%---110%<br>可参考举例 6.13 设置有功功率百分比值<br>见附录4:设置说明 |
| 3053 | 功率因数设定值01 | S16 | R/W | 0.01 | 如:800<-->0.800<br>可参考举例6.9设置PF值<br>见附录4:设置说明 |
| 3068 | 掉电保存功能 | U16 | R/W | | 设置值:0-不保存,1-保存<br>BIT00:3051 有功功率百分比设定值<br>BIT01:预留<br>BIT02:3050 无功功率百分比设定值<br>BIT03:3053功率因数设定值01<br>BIT04-15:预留<br>注意:这里设置1时,控制指令只要不掉电设置一次就可以。<br>见附录4:设置说明 |
| 3069 | 有功功率启停开关 | U16 | R/WS | | 0x55 关闭<br>0xAA 启用3051和3080寄存器:<br>默认:0xAA:<br>注意:这里涉及自动保存功能,建议不要频繁设置。<br>见附录4:设置说明 |
| 3070 | 无功功率启停开关 | U16 | R/WS | | 0x55 关闭;<br>0xA1启用3050寄存器和3082寄存器;<br>0xA2启用3053寄存器<br>默认:0x55;<br>注意:这里涉及自动保存功能,建议不要频繁设置。<br>见附录4:设置说明 |
| 3080 | 有功功率调节值1 | S16 | R/W | 10W | 范围:0~32768<br>见附录4:设置说明 |
| 3082 | 无功功率调节值1 | S16 | R/W | 10Var | 范围: -32767~+32768<br>见附录4:设置说明 |
| 3222-3223 | 有功功率调节值2 | S32 | R/W | 10W | 见附录4:设置说明<br>说明:只适用320K系列。 |
| 3224-3225 | 无功功率调节值2 | S32 | R/W | 10Var | 见附录4:设置说明<br>说明:只适用320K系列。 |

## 6. 举例

### 6.1. 错误信息
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 04 (功能码) | 0B (寄存器起始地址高) | B6 (起始地址低 2998) | 00 (数量高) | 01 (数量低 1) | D2 (CRC) | 08 (CRC) |
| **响应** | 01 (从机地址) | 84 (功能码) | 02 (错误码02 非法数据地址) | C2 (CRC) | C1 (CRC) | | | |

### 6.2. 04功能码
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 |
|---|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 04 (功能码) | 0B (起始地址高) | B7 (起始地址低 2999) | 00 (数量高) | 02 (数量低 2) | C3 (CRC) | C9 (CRC) | |
| **响应** | 01 (从机地址) | 04 (功能码) | 04 (数据字节长度) | 00 (数据1高) | 43 (数据1低) | 02 (数据2高) | 07 (数据2低) | 4A (CRC) | F2 (CRC) |

### 6.3. 03功能码
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| **请求** | 02 (从机地址) | 03 (功能码) | 0B (起始地址高) | B7 (起始地址低 2999) | 00 (数量高) | 03 (数量低 3) | B7 (CRC) | FA (CRC) | | | |
| **响应** | 02 (从机地址) | 03 (功能码) | 06 (字节长度) | 00 (数据1高) | 00 (数据1低) | 00 (数据2高) | 01 (数据2低) | 00 (数据3高) | 0D (数据3低) | 88 (CRC) | 41 (CRC) |

### 6.4. 06功能码
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 02 (从机地址) | 06 (功能码) | 0B (起始地址高) | B7 (起始地址低 2999) | 00 (数据高) | 03 (数据低 3) | 7B (CRC) | FA (CRC) |
| **响应** | 02 (从机地址) | 06 (功能码) | 0B (起始地址高) | B7 (起始地址低 2999) | 00 (数据高) | 03 (数据低 3) | 7B (CRC) | FA (CRC) |

### 6.5. 10功能码
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (地址) | 10 (功能码) | 0B (始址高) | B7 (始址低 2999) | 00 (量高) | 03 (量低 3) | 06 (字节长) | 00 (数据1高) | 13 (数据1低 19) | 00 (数据2高) | 02 (数据2低 2) | 00 (数据3高) | 14 (数据3低 20) | 51 (CRC) | 65 (CRC) |
| **响应** | 01 (地址) | 10 (功能码) | 0B (始址高) | B7 (始址低 2999) | 00 (量高) | 03 (量低 3) | 32 (CRC) | 0A (CRC) | | | | | | | |

### 6.6. 通用地址 0xFE
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | FE (通用地址) | 06 (功能码) | 0B (始址高) | B7 (始址低 2999) | 00 (数据高) | 03 (数据低 3) | 7B (CRC) | FA (CRC) |
| **响应** | 02 (从机地址) | 06 (功能码) | 0B (始址高) | B7 (始址低 2999) | 00 (数据高) | 03 (数据低 3) | 7B (CRC) | FA (CRC) |

### 6.7. 广播地址 0xFF
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | FF (广播地址) | 06 (功能码) | 0B (始址高) | B7 (始址低 2999) | 00 (数据高) | 03 (数据低 3) | 7B (CRC) | FA (CRC) |
| **响应** | (无响应) | | | | | | | |

### 6.8. 获取PF值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 04 (功能码) | 0B (始址高) | EB (始址低 3051) | 00 (量高) | 01 (量低 1) | 43 (CRC) | DA (CRC) |
| **响应** | 01 (从机地址) | 04 (功能码) | 02 (字节长度) | 03 (数据1高) | 20 (数据1低 800) | B8 (CRC) | 18 (CRC) | |

### 6.9. 设置PF值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | ED (始址低 3053) | 03 (数据高) | 20 (数据低 800) | 1A (CRC) | F3 (CRC) |
| **响应** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | ED (始址低 3053) | 03 (数据高) | 20 (数据低 800) | 1A (CRC) | F3 (CRC) |

### 6.10. 获取无功功率百分比值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 04 (功能码) | 0B (始址高) | EC (始址低 3052) | 00 (量高) | 01 (量低 1) | F2 (CRC) | 1B (CRC) |
| **响应** | 01 (从机地址) | 04 (功能码) | 02 (字节长度) | 27 (数据高) | 10 (数据低 10000) | A3 (CRC) | 0C (CRC) | |

### 6.11. 设置无功功率百分比值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | EA (始址低 3050) | 27 (数据高) | 10 (数据低 10000) | B0 (CRC) | 26 (CRC) |
| **响应** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | EA (始址低 3050) | 27 (数据高) | 10 (数据低 10000) | B0 (CRC) | 26 (CRC) |

### 6.12. 获取有功功率百分比值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 04 (功能码) | 0B (始址高) | E9 (始址低 3049) | 00 (量高) | 01 (量低 1) | E2 (CRC) | 1A (CRC) |
| **响应** | 01 (从机地址) | 04 (功能码) | 02 (字节长度) | 27 (数据高) | 10 (数据低 10000) | A3 (CRC) | 0C (CRC) | |

### 6.13. 设置有功功率百分比值
| | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 |
|---|---|---|---|---|---|---|---|---|
| **请求** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | EB (始址低 3051) | 27 (数据高) | 10 (数据低 10000) | E1 (CRC) | E6 (CRC) |
| **响应** | 01 (从机地址) | 06 (功能码) | 0B (始址高) | EB (始址低 3051) | 27 (数据高) | 10 (数据低 10000) | E1 (CRC) | E6 (CRC) |
# RS485_MODBUS RTU 并网逆变器通信规约 - P11~P15

## 1. 附录

### 1.1. 附录1 (M35000)
| 寄存器值 (M:35000) | 机型 | 备注 |
|---|---|---|
| 0x0000 | / | 无定义 |
| 0x1010/0x3F2 | 单相逆变器 | 目前适用机型0.7-8K1P/7-10K1P |
| 0x1020/0x3FC | 三相逆变器 | 目前适用机型5-25K3P |
| 0x1021/0x3FD | 三相并网组串式逆变器 | 目前适用机型 25-50K/50-70K/80-110K/90-136K/125K |
| 0x1022 | 三相并网组串式逆变器 | 目前适用机型 250K |
| 0x1070 | 外置EPM防逆流控制器 | / |
| 0x1110 | 单相逆变器 | 目前适用机型0.7-8K1P/7-10K1P/无屏系列(灯板系列) |
| 0x1111 | 单相微型逆变器 | 目前适用机型 0.6-0.8K1P |
| 0x1120 | 三相逆变器 | 目前适用机型5-25K3P/5-30K3P(K2)无屏系列 |
| 0x1121 | 三相并网组串式逆变器 | 目前适用机型 25-50K/50-70K/80-110K/90-136K/125K/25-50无屏系列/3-30K3P(K3)无屏系列 |
| 0x1123 | 三相并网组串式逆变器 | 目前适用机型 MAX/PRO系列 |
| 0x1124 | 三相并网组串式逆变器 | 目前适用机型320K(海外350K)系列 |
| 0x1125 | 三相并网组串式逆变器 | 目前适用机型 125-200K 系列 |
| 0x1126 | 三相并网组串式逆变器 | 目前适用机型320K系列(西安) |
| 0x1127 | 三相并网组串式逆变器 | 目前适用80-150K三相不平衡系列 |

### 1.2. 附录2 (M3043)
*(注：与3029寄存器地址配合，用于细分信息显示)*

| 寄存器值 (M:3043(3029)) | 逆变器中文显示 | 逆变器英文显示 |
|---|---|---|
| 0000H (0000) | 等待状态 | Waiting |
| 0000H (0001) | 控制离网 | Grid Off |
| 0000H (0002) | 等待状态 01 | Waiting01 |
| 0001H | 开环运行 | OpenRun |
| 0002H | 软起运行 | SoftRun |
| 0003H (0000) | 并网运行 | Generating |
| 0003H (xx01) | 过温限载 | LimByTemp |
| 0003H (xx02) | 过频限载 | LimByFreq |
| 0003H (xx04) | 过压限载 | LimByVg |
| 0003H (xx08) | 无功限载 | LimByVar |
| 0003H (xx10) | 欠频限载 | LimByUnFr |
| 0003H (xx20) | 功率软起 | Ramp-up |
| 0003H (xx80) | 交流端子过温限载 | LimByACTemp |
| 0003H (01xx) | DRM 限载 | LimByDRM |
| 0003H (02xx) | PLMT 限载 | LimByEPM |
| 0004H | 离网运行 | Off-Grid |
| F010H | 电网浪涌 | Surge Alarm |
| F011H | 风扇故障(内部风扇) | Fan Alarm |
| F013H | 电网防雷异常 | VgSpdFail |
| F014H | 直流防雷异常 | DcSpdFail |
| F015H | 风扇故障(外部风扇) | Fan H Alarm |
| F017H | 相线接地告警 | L&PE FAIL |
| F018H | DSP 通讯异常 | DSP Comm Alarm |
| F019H(0000) | 0000 Boost 异常 | 0000 BoostFail |
| F01CH | IGBT 温度差异 | IGBT TEMP DIF |
| F01DH | 零地电压异常 | N-PE V fault |
| F030H | 桥臂开路故障 | INV_Open |
| F031H | 直流端子过温 | OV-TEM04 |
| F033H | 组串电流反灌告警 | PV Cur BackFlow |
| F034H | 零偏校准告警 | CALI ZERO SHIFT |
| F038H | PID 修复中 | PID Repairing |
| F040H | CT 方向告警 | CT Dir Fail |
| F041H | 电表相序告警 | MET LINE WARN |
| F042H | 从机相序告警 | SLV LINE WARN |
| F050H | 电网电压不平衡告警 | GRID VOLT UNBALANCE WARNING |
| F051H | 直流开关异常告警 | DC SWITCH ABNORMAL WARNING |
| F080H | 并网逆变器通讯失败 | PVInv-ComFail |
| F081H | 电表2异常告警 | Meter2-Fail |
| F082H | 并机主从机软件版本不一致 | Par-Ver-Mismatch |
| 1010H(0000) | 电网过压 | OV-G-V |
| 1010H(0001) | 电网过压01 | OV-G-V01 |
| 1010H(0002) | 电网过压 02 | OV-G-V02 |
| 1010H(0003) | 电网过压 03 | OV-G-V03 |
| 1010H(0004) | 电网过压 04 | OV-G-V04 |
| 1010H(0005) | 电网过压 05 | OV-G-V05 |
| 1011H(0000) | 电网欠压 | UN-G-V |
| 1011H(0001) | 电网欠压01 | UN-G-V01 |
| 1011H(0002) | 电网欠压 02 | UN-G-V02 |
| 1012H(0000) | 电网过频 | OV-G-F |
| 1012H(0001) | 电网过频 01 | OV-G-F01 |
| 1012H(0002) | 电网过频 02 | OV-G-F02 |
| 1013H(0000) | 电网欠频 | UN-G-F |
| 1013H(0001) | 电网欠频 01 | UN-G-F01 |
| 1013H(0002) | 电网欠频 02 | UN-G-F02 |
| 1014H | 电网逆流 | Backfeed Iac |
| 1015H | 无电网 | NO-Grid |
| 1016H | 电网不平衡 | G-PHASE |
| 1017H | 电网频率抖动 | G-F-FLU |
| 1018H | 电网过流 | OV-G-I |
| 1019H | 电网电流跟踪故障 | IGFOL-F |
| 101AH | 电网相位异常 | PHASE-FAULT |
| 101CH | 过流筛选故障 | IGBTSift-Pro |
| 101DH(0001) | 静态1级过压 | G100-VH |
| 101DH(0002) | 静态2级过压 | G100-OV1 |
| 101DH(0003) | 动态过压 | G100-D-VH |
| 101DH(0004) | 静态1级欠压 | G100-UV1 |
| 101DH(0005) | 静态2级欠压 | G100-VL |
| 101DH(0006) | 动态欠压 | G100-D-VL |
| 101EH | 电网波动异常 | GV-F |
| 1020H(0000) | 直流过压 | OV-DC |
| 1020H(0001) | 直流过压 01 | OV-DC01 |
| 1020H(0002) | 直流过压 02 | OV-DC02 |
| 1020H(0003) | PV 接地故障 | PVGndRun Fau |
| 1020H(0004) | DCBoost 故障 | BoostFail |
| 1021H | 直流母线过压 | OV-BUS |
| 1022H | 直流母线不均压 | UNB-BUS |
| 1023H(0000) | 直流母线欠压 | UN-BUS |
| 1023H(0001) | 直流母线欠压01 | UN-BUS01 |
| 1023H(0002) | 直流母线欠压02 | UN-BUS02 |
| 1024H | 直流母线不均压2 | UNB2-BUS |
| 1025H | 直流A路过流 | OV-DCA-I |
| 1026H | 直流B路过流 | OV-DCB-I |
| 1027H | 直流输入扰动 | DC-INTF. |
| 1028H | 直流反接故障 | Reve-DC |
| 1029H | PV中点接地故障 | PvMidIso |
| 102AH | 母线电压不一致 | Vbus-Sam |
| 102BH | PV 端口浪涌 | PV Surge |
| 102CH | 直流过温故障 | OV-TEM05 |
| 102DH | MPPT 过压故障 | OV-MPPT |
| 102EH | MPPT 过流故障 | OC-MPPT |
| 1030H | 电网扰动 | GRID-INTF. |
| 1031H | DSP 初始化保护 | INI-FAULT |
| 1032H | 过温保护 | OV-TEM01 |
| 1033H(0000) | PV绝缘故障 | PV ISO-PRO |
| 1033H(0001) | PV绝缘故障01 | PV ISO-PRO1 |
| 1033H(0002) | PV绝缘故障02 | PV ISO-PRO2 |
| 1034H(0000) | 漏电流保护 | ILeak-PRO |
| 1034H(0001) | 漏电流保护01 | ILeak-PRO01 |
| 1034H(0002) | 漏电流保护 02 | ILeak-PRO02 |
| 1034H(0003) | 漏电流保护 03 | ILeak-PRO03 |
| 1034H(0004) | 漏电流保护 04 | ILeak-PRO04 |
| 1035H | Relay 检测保护 | RelayChk-FAIL |
| 1036H(0000) | DSP B通讯异常 | DSP-B-Com-Fau |
| 1036H(0001) | DSP B采样异常 | DSP-B-Sam-Fau |
| 1037H | 直流分量过大 | DCInj-FAULT |
| 1038H | 12V欠压保护 | 12Power-FAULT |
| 1039H | 漏电流自检保护 | ILeak-Check |
| 103AH | 欠温保护 | UN-TEM |
| 103BH | IGBT 温度差异 | IGBT TEMP DIF |
| 103CH | 二级电网扰动 | GRID-DIST.02 |
| 103DH | 相线接地告警 | L&PE-FAULT |
| 103EH | NTC 过温保护 | OV-TEM02 |
| 103FH | AC 端子过温故障 | OV-TEM03 |
| 1040H | 电弧自检保护 | AFCI-Check |
| 1041H | 电弧保护 | ARC-FAULT |
| 1046H | 电网扰动 02 | GRID-INTF02 |
| 1047H | 电网电流采样异常 | IG-AD |
| 1048H | 电网三级过压 | OV03-G-V |
| 1050H | 网侧电流瞬时过流 | OV-IgTr |
| 1051H | 直流母线硬件过压 | OV-BUS-H |
| 1052H | LLC 硬件过流 | OV-ILLC |
| 1053H | 硬限制故障 | EPM-HardLimit |
| 1057H | 负载过载故障 | Over-Load |
| 1058H | DSP 自检异常 | DspSelfChk |
| 1059H | Vg采样异常 | Vg-Sample |
| 105AH | DSP 硬件不匹配 | HardFault |
| 1090H | D 电表通信故障 | DSP-MET-Fail |
| 1091H | 主从机通信故障 | HDSP-COM-Fail |
| 1092H | D-H 通讯故障 | HDSP-HMI-Fail |
| 1093H | 电表电流故障 | MET-CUR-FAULT |
| 1094H | 电表电压故障 | MET-VOL-FAULT |
| 1095H | 电表相序故障 | MET LIN FAULT |
| 1096H | 电表CT方向故障 | CT Dir FAULT |
| 1097H | 从机相序故障 | INV LIN FAULT |
| 10A0H | 系统故障 | SYSTEM FAULT |
| 10A1H | 升压电容过压 | OVER VOL FLY CAP |
| 10A2H | 通信断链保护 | COM CHAIN BREAK ERR |
| 10A3H | 升压电容欠压 | UNDER VOL FLY CAP |
| 10A4H | 直流开关控制回路异常故障 | DC_SWITCH_VOLT_ERR |
| 10A5H | 温度过温故障 | OVER TEMP FAULT |
| 10A6H | 组串电流反灌故障 | STRING CURRENT BACKFLOW FAULT |
| 10B0H | 直流端子过温 | OV-TEMP-DC |
| 10B1H | PCB 温度故障 | OV-TEMP-PCB |
| 10B2H | 继电器温度故障 | OV-TEMP-RELAY |
| 10B3H | 逆变电感温度故障 | OV-TEMP-L-INV |
| 10B4H | L2电感温度故障 | OV-TEMP-L2 |
| 10B5H | 输出铜排温度故障 | OV-TEMP-GRID-COPPER |
| 2010H/2011H | Fail Safe | Fail Safe |
| 2014H | DSP 通讯故障 | DSP Comm FAIL |
| 2018H | DRM 连接失败 | DRM LINK FAIL |
| 201AH | CT 连接异常 | CT FAULT |
| 201BH | DRM 控制离网 | DRM CTL Off |
| 201EH | 交流识别盒未连接 | No-ACbox |
| 201FH | 多交流源故障 | MultiAC |
| 2040H | EPM 硬限制保护 | EPM-HardLimit |
| 2041H | AFCI 板通讯异常 | AFCI-Comm-Fail |
| 2042H | AFCI板CT 模组硬件异常 | AFCI-CTModule-Fail |
| 2043H | G100过流保护 | State 2 excursion |
| 204AH | 逆变器桥口硬限制保护 | Inv-HardLimit |
| 204BH | G100 电表通信故障 | G100-ComFail |
| 204CH | G100 CT 故障 | G100-CTFault |
| 204DH | AFCI板类型不匹配 | AFCI Mismatch |
| 2060H | 直流端子过温 | OV-TEM04 |
| 2061H | 故障锁机 | Fault Lock |
| 2061H(0001) | 电弧故障锁机 | ARCFault Lock |
| 2061H(0002) | 电弧自检保护锁机 | AFCIChk Lock |
| 2061H(0003) | PV中点接地异常锁机 | PVMid Lock |
| 2061H(0004) | PV绝缘故障锁机 | PVISO Lock |
| 2061H(0005) | PV 接地故障锁机 | PVGND Lock |
# RS485_MODBUS RTU 并网逆变器通信规约 - P16~20 (完)

## 1. 附录 (续)

### 1.3. 附录3 状态 Bit位定义
*(底层逻辑：使用位移运算 `(value >> BIT号) & 1` 逐位解析状态。以下所有预留位均已无损展开)*

| 寄存器地址 | 类型 | BIT位号 | 故障状态 | 状态码 |
|---|---|---|---|---|
| **3071** | 工作状态/警示信息位定义 | BIT00 | 正常运行 | 0否 1—是 |
| | | BIT01 | 初始待机 | 0否 1—是 |
| | | BIT02 | 控制关机 | 0否 1—是 |
| | | BIT03 | 故障停机 | 0否 1—是 |
| | | BIT04 | 待机 | 1—是 0否 |
| | | BIT05 | 降额运行 | 1—是 0否 |
| | | BIT06 | 限额运行 | 0否 1—是 |
| | | BIT07 | 过载降压 | 1—是 0否 |
| | | BIT08 | 电网浪涌 | 0否 1—是 |
| | | BIT09 | 风扇故障 | 0否 1—是 |
| | | BIT10 | 内部风扇故障 | 0否 1—是 |
| | | BIT11 | 电网防雷异常 | 0否 1—是 |
| | | BIT12 | 直流防雷异常 | 0否 1—是 |
| | | BIT13 | 预留 | 1—是 0否 |
| | | BIT14 | 相线接地告警 | 1—是 0否 |
| | | BIT15 | IGBT 异常 | 0否 1—是 |
| **3094** | 限额/降额状态信息 | BIT00 | 过温降额 | 0否 1—是 |
| | | BIT01 | 过频降额 | 1—是 0否 |
| | | BIT02 | 过压降额 | 0否 1—是 |
| | | BIT03 | 无功降额 | 0否 1—是 |
| | | BIT04 | 欠频降额 | 0否 1—是 |
| | | BIT05 | 功率软起 | 0否 1—是 |
| | | BIT06 | 旁路降额 | 0否 1—是 |
| | | BIT07 | 交流端子过温降额 | 0否 1—是 |
| | | BIT08 | DRM 控制限额 | 0否 1—是 |
| | | BIT09 | PLmt 控制限额 | 0否 1—是 |
| | | BIT10 | 预留 | 0否 1—是 |
| | | BIT11 | 预留 | 0否 1—是 |
| | | BIT12 | 预留 | 1—是 0否 |
| | | BIT13 | 预留 | 0否 1—是 |
| | | BIT14 | 预留 | 0否 1—是 |
| | | BIT15 | 预留 | 0否 1—是 |
| **3095** | 故障信息1 | BIT00 | 电网过压01 | 1—是 0否 |
| | | BIT01 | 电网过压 01 | 0否 1—是 |
| | | BIT02 | 电网过压01 | 0否 1—是 |
| | | BIT03 | 电网欠压01 | 0否 1—是 |
| | | BIT04 | 电网欠压01 | 0否 1—是 |
| | | BIT05 | 电网欠压01 | 0否 1—是 |
| | | BIT06 | 电网过频 01 | 0否 1—是 |
| | | BIT07 | 电网欠频 01 | 0否 1—是 |
| | | BIT08 | 电网不平衡 | 0否 1—是 |
| | | BIT09 | 电网电压缺相 | 0否 1—是 |
| | | BIT10 | 电网频率抖动 | 0否 1—是 |
| | | BIT11 | 电网相位异常 | 0否 1—是 |
| | | BIT12 | 无电网 | 0否 1—是 |
| | | BIT13 | 电网逆流 | 0否 1—是 |
| | | BIT14 | 电网过压 02 | 0否 1—是 |
| | | BIT15 | 过流筛选故障 | 0否 1—是 |
| **3096** | 故障信息2 | BIT00 | 直流过压01 | 0否 1—是 |
| | | BIT01 | 直流过压 02 | 0否 1—是 |
| | | BIT02 | 直流反接故障 | 0否 1—是 |
| | | BIT03 | 母线电压不一致 | 0否 1—是 |
| | | BIT04 | 直流母线过压 | 0否 1—是 |
| | | BIT05 | 直流母线欠压01 | 0否 1—是 |
| | | BIT06 | 直流母线不均压 | 0否 1—是 |
| | | BIT07 | 直流母线欠压02 | 0否 1—是 |
| | | BIT08 | 电网过压 03 | 0否 1—是 |
| | | BIT09 | 电网过压 03 | 0否 1—是 |
| | | BIT10 | 电网过压 03 | 0否 1—是 |
| | | BIT11 | PV 接地故障 | 0否 1—是 |
| | | BIT12 | DCBoost 故障 | 0否 1—是 |
| | | BIT13 | 直流输入扰动 | 0否 1—是 |
| | | BIT14 | 电网电流跟踪故障 | 0否 1—是 |
| | | BIT15 | 电网过压 05 | 1—是 0否 |
| **3097** | 故障信息3 | BIT00 | 电网过流 | 1—是 0否 |
| | | BIT01 | 电网过流 | 0否 1—是 |
| | | BIT02 | 电网过流 | 0否 1—是 |
| | | BIT03 | 直流A路过流 | 0否 1—是 |
| | | BIT04 | 直流B路过流 | 0否 1—是 |
| | | BIT05 | 电网扰动 | 0否 1—是 |
| | | BIT06 | 直流分量过大 | 0否 1—是 |
| | | BIT07 | 电网过压 04 | 0否 1—是 |
| | | BIT08 | 电网过压 04 | 0否 1—是 |
| | | BIT09 | 电网过压 04 | 0否 1—是 |
| | | BIT10 | 电网欠压 02 | 0否 1—是 |
| | | BIT11 | 电网欠压 02 | 0否 1—是 |
| | | BIT12 | 电网欠压 02 | 0否 1—是 |
| | | BIT13 | 电网过频 02 | 0否 1—是 |
| | | BIT14 | 电网欠频 02 | 0否 1—是 |
| | | BIT15 | 电网三级过压 | 0否 1—是 |
| **3098** | 故障信息4 | BIT00 | 预留 | 0否 1—是 |
| | | BIT01 | 过温保护 | 1—是 0否 |
| | | BIT02 | 预留 | 1—是 0否 |
| | | BIT03 | Relay 检测保护 | 0否 1—是 |
| | | BIT04 | PV中点接地故障 | 0否 1—是 |
| | | BIT05 | 欠温保护 | 0否 1—是 |
| | | BIT06 | PV绝缘故障01 | 0否 1—是 |
| | | BIT07 | PV绝缘故障 02 | 0否 1—是 |
| | | BIT08 | 12V欠压保护 | 0否 1—是 |
| | | BIT09 | 漏电流保护01 | 0否 1—是 |
| | | BIT10 | 漏电流保护02 | 0否 1—是 |
| | | BIT11 | 漏电流保护 03 | 0否 1—是 |
| | | BIT12 | 漏电流保护04 | 0否 1—是 |
| | | BIT13 | 漏电流自检保护 | 0否 1—是 |
| | | BIT14 | 电网扰动 02 | 0否 1—是 |
| | | BIT15 | 电网电流采样异常 | 0否 1—是 |
| **3099** | 故障信息5 | BIT00 | 网侧电流瞬时过流 | 0否 1—是 |
| | | BIT01 | 预留 | 0否 1—是 |
| | | BIT02 | LLC 硬件过流 | 0否 1—是 |
| | | BIT03 | 预留 | 0否 1—是 |
| | | BIT04 | 预留 | 0否 1—是 |
| | | BIT05 | 二级电网扰动 | 0否 1—是 |
| | | BIT06 | DSP B通讯异常 | 0否 1—是 |
| | | BIT07 | DSP B采样异常 | 0否 1—是 |
| | | BIT08 | 电弧自检保护 | 0否 1—是 |
| | | BIT09 | 电弧保护 | 0否 1—是 |
| | | BIT10 | 预留 | 0否 1—是 |
| | | BIT11 | DSP 自检异常 | 0否 1—是 |
| | | BIT12 | Vg采样异常 | 0否 1—是 |
| | | BIT13 | DSP 硬件不匹配 | 0否 1—是 |
| | | BIT14 | 预留 | 0否 1—是 |
| | | BIT15 | 预留 | 0否 1—是 |
| **3100** | 故障信息6(HMI检测) | BIT00 | Fail Safe | 0否 1—是 |
| | | BIT01 | DRM 控制离网 | 0否 1—是 |
| | | BIT02 | CT 连接异常 | 0否 1—是 |
| | | BIT03 | DRM 连接失败 | 0否 1—是 |
| | | BIT04 | 无交流识别盒 | 0否 1—是 |
| | | BIT05 | 多交流源故障 | 0否 1—是 |
| | | BIT06 | 网络信号丢失 | 1—是 0否 |
| | | BIT07 | 欠费锁定中 | 1—是 0否 |
| | | BIT08 | EPM 硬限制保护 | 1—是 0否 |
| | | BIT09 | AFCI 板通讯异常 | 1—是 0否 |
| | | BIT10 | AFCI 板 CT 模组硬件异常 | 0否 1—是 |
| | | BIT11 | G100 过流保护 | 1—是 0否 |
| | | BIT12 | 预留 | 1—是 0否 |
| | | BIT13 | 预留 | 0否 1—是 |
| | | BIT14 | 预留 | 0否 1—是 |
| | | BIT15 | 预留 | 0否 1—是 |
| **3101** | 故障信息7 | BIT00 | 相线接地告警 | 0否 1—是 |
| | | BIT01 | NTC 过温保护 | 0否 1—是 |
| | | BIT02-15 | 预留 | (全为) 0否 1—是 |
| **3102** | 故障信息8 | BIT00 | PV 端口浪涌 | 0否 1—是 |
| | | BIT01 | AC 端子过温故障 | 0否 1—是 |
| | | BIT02 | 直流端子过温故障(PV) | 0否 1—是 |
| | | BIT03 | D 电表通信故障 | 0否 1—是 |
| | | BIT04 | 主从机通信故障 | 0否 1—是 |
| | | BIT05 | D-H 通讯故障 | 0否 1—是 |
| | | BIT06 | 电表电流故障 | 0否 1—是 |
| | | BIT07 | 电表电压故障 | 0否 1—是 |
| | | BIT08 | 电表相序故障 | 0否 1—是 |
| | | BIT09 | 电表CT方向故障 | 0否 1—是 |
| | | BIT10 | 从机相序故障 | 0否 1—是 |
| | | BIT11 | MPPT 端子过温故障 | 0否 1—是 |
| | | BIT12 | EPM 主机故障 | 0否 1—是 |
| | | BIT13-15 | 预留 | (全为) 0否 1—是 |
| **3103** | 警示信息 03 DSP位 | BIT00 | 零地电压异常告警 | 0否 1—是 |
| | | BIT01 | 直流开关1脱扣告警 | 0否 1—是 |
| | | BIT02 | 直流开关2脱扣告警 | 0否 1—是 |
| | | BIT03-11 | 预留 | (全为) 0否 1—是 |
| | | BIT12 | 电网电压不平衡告警 | 0否 1—是 |
| | | BIT13 | 直流开关异常告警 | 0否 1—是 |
| | | BIT14 | 零偏校准告警 | 0否 1—是 |
| | | BIT15 | 组串电流反灌告警 | 0否 1—是 |
| **3104** | 警示信息 HMI 位定 | BIT00 | 桥臂开路故障告警 | 0否 1—是 |
| | | BIT01 | 直流端子温度告警 | 0否 1—是 |
| | | BIT02-14 | 预留 | (全为) 0否 1—是 |
| | | BIT15 | ARM与DSP通信故障 | 0否 1—是 |
| **3471** | 故障信息 10 | BIT00 | 系统故障 | 0否 1—是 |
| | | BIT01 | 升压电容过压 | 0否 1—是 |
| | | BIT02 | 通信断链保护 | 0否 1—是 |
| | | BIT03 | 升压电容欠压 | 0否 1—是 |
| | | BIT04 | 直流开关控制回路异常故障 | 0否 1—是 |
| | | BIT05 | 组串电流反灌故障 | 0否 1—是 |
| | | BIT06-15 | 预留 | (全为) 0否 1—是 |
| **3472** | 故障信息 11 | BIT00 | 预留 | 0否 1—是 |
| | | BIT01 | 温度过温故障 | 0否 1—是 |
| | | BIT02 | 预留 | 0否 1—是 |
| | | BIT03 | 预留 | 1—是 0否 |
| | | BIT04-07 | 预留 | (全为) 0否 1—是 |
| | | BIT08 | MPPT 过压故障 | 0否 1—是 |
| | | BIT09 | MPPT 过流故障 | 0否 1—是 |
| | | BIT10 | 预留 | 1—是 0否 |
| | | BIT11-15 | 预留 | (全为) 0否 1—是 |
| **3473** | 故障信息 12 | BIT00 | 电弧故障锁机 | 0否 1—是 |
| | | BIT01 | 电弧自检保护锁机 | 0否 1—是 |
| | | BIT02 | PV中点接地异常锁机 | 0否 1—是 |
| | | BIT03 | PV 绝缘故障锁机 | 0否 1—是 |
| | | BIT04 | PV 接地故障锁机 | 0否 1—是 |
| | | BIT05-15 | 预留 | (全为) 0否 1—是 |

---

### 1.4. 附录4 设置说明

#### 关于掉电不保存设置需求:

| 寄存器地址 | 功能 | 步骤 | 指令内容及说明 |
|---|---|---|---|
| **3051** | 有功功率百分比设定值 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话。<br>以从机地址01H为例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 设置上位机自动发指令设置3051寄存器。比如,向从机地址为01H的机器发送限功率为100%的指令,则需要向机器发送数字10000。<br>例: `01 06 0B EB 27 10 E1 E6` |
| **3080** | 有功功率调节值1 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令,以从机地址01H为例;<br>注:此为掉电保存,只需设置一次即可,如果无变化的话。<br>例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 机型为320KW以下:设置上位机自动发指令06H功能码设置3080寄存器。比如,向从机地址为01H的机器发送限功率为100KW的指令,则需要向机器发送数字10000。<br>例: `01 06 0C 08 27 10 11 64` |
| **3222-3223** | 有功功率调节值2 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话<br>例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 机型为320KW以上:设置上位机自动发指令10H功能码设置3222寄存器。比如,向从机地址为01H的机器发送限功率为100KW的指令,则需要向机器发送数字10000。<br>例: `01 10 0C 96 00 02 04 00 00 27 10 35 D5` |
| **3050** | 无功功率百分比设定值 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话。<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 上位机自动发指令设置3050寄存器。比如,向从机地址为01H的机器发送限无功功率为30%的指令,则需要向机器发送数字3000。<br>例: `01 06 0B EA 0B B8 AD 58` |
| **3082** | 无功功率调节值1 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话。<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 机型为320KW以下:设置上位机自动发指令06H功能码设置3082寄存器。比如,向从机地址为01H的机器发送无功功率为60KW的指令,则需要向机器发送数字6000。<br>例: `01 06 0C 0A 17 70 A4 8C` |
| **3224-3225** | 无功功率调节值2 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话。<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 机型为320KW以上:设置上位机自动发指令10H功能码设置3224寄存器。比如,向从机地址为01H的机器发送无功功率为60KW的指令,则需要向机器发送数字6000。<br>例: `01 10 0C 98 00 02 04 00 00 17 70 A0 71` |
| **3053** | 功率因数设定值01 | Step1 | 发指令设置3070寄存器为A2H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为掉电保存,只需设置一次即可,如果无变化的话<br>例: `01 06 0B FE 00 A2 6B A7` |
| | | Step2 | 上位机自动发指令06H功能码设置3053寄存器。比如,向从机地址为01H的机器发送功率因数为1的指令,则需要向机器发送数字1000。<br>例: `01 06 0B ED 03 E8 1B 65` |

#### 关于掉电保存设置需求:

| 寄存器地址 | 功能 | 步骤 | 指令内容及说明 |
|---|---|---|---|
| **3051** | 有功功率百分比设定值 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为具备掉电保存功能,只需设置一次即可。<br>例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 发指令设置3068寄存器bit0=1开启掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 01 8A 1E` |
| | | Step3 | 发指令设置3051寄存器。比如,向机器发送限功率为100%的指令,则需要向机器发送数字10000。<br>例: `01 06 0B EB 27 10 E1 E6` |
| | | Step4 | 发指令设置3068寄存器bit0=0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3080** | 有功功率调节值1 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令,以从机地址01H为例;<br>注:此为具备掉电保存功能,只需设置一次即可。<br>例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 发指令设置3068寄存器bit0=1开启掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 01 8A 1E` |
| | | Step3 | 机型为320KW以下:发指令06H功能码设置3080寄存器。比如,向机器发送限功率为100KW的指令,则需要向机器发送数字10000。<br>例: `01 06 0C 08 27 10 11 64` |
| | | Step4 | 发指令设置3068寄存器bit0=0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3222-3223** | 有功功率调节值2 | Step1 | 发指令设置3069寄存器为AAH,使用06H功能码发送指令,以从机地址01H为例;<br>注:此为具备掉电保存功能,只需设置一次即可<br>例: `01 06 0B FD 00 AA 9A 61` |
| | | Step2 | 发指令设置3068寄存器bit0=1开启掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 01 8A 1E` |
| | | Step3 | 机型为320KW以上:发指令10H功能码设置3222寄存器。比如,向机器发送限功率为100KW的指令,则需要向机器发送数字10000。<br>例: `01 10 0C 96 00 02 04 00 00 27 10 35 D5` |
| | | Step4 | 手动设置3068寄存器bit0-0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3050** | 无功功率百分比设定值 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例;<br>注:此为具备掉电保存功能,只需设置一次即可<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 发指令设置3068寄存器bit2=1开启掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 04 4A 1D` |
| | | Step3 | 发指令设置3050寄存器。比如,向机器发送限无功功率为30%的指令,则需要向机器发送数字3000。<br>例: `01 06 0B EA 0B B8 AD 58` |
| | | Step4 | 发指令设置3068寄存器bit2=0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3082** | 无功功率调节值1 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例;<br>注:此为具备掉电保存功能,只需设置一次即可。<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 发指令设置3068寄存器bit2=1开启掉电保存功能,06H功能码发送指令<br>例: `01 06 0B FC 00 04 4A 1D` |
| | | Step3 | 1)机型为320KW以下:发指令06H功能码设置3082寄存器。比如,向机器发送无功功率为60KW的指令,则需要向机器发送数字6000<br>例: `01 06 0C 0A 17 70 A4 8C`<br>2)机型为320KW以上:发指令10H功能码设置3224寄存器。比如,向机器发送无功功率为60KW的指令,则需要向机器发送数字6000<br>例: `01 10 0C 98 00 02 04 00 00 17 70 A0 71` |
| | | Step4 | 发指令设置3068寄存器bit2=0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3224-3225** | 无功功率调节值2 | Step1 | 发指令设置3070寄存器为A1H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为具备掉电保存功能,只需设置一次即可<br>例: `01 06 0B FE 00 A1 2B A6` |
| | | Step2 | 发指令设置3068寄存器bit2=1开启掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 04 4A 1D` |
| | | Step3 | 机型为320KW以上;发指令10H功能码设置3224寄存器。比如,向机器发送无功功率为60KW的指令,则需要向机器发送数字6000<br>例: `01 10 0C 98 00 02 04 00 00 17 70 A0 71` |
| | | Step4 | 发指令设置3068寄存器bit2=0关闭掉电保存功能,使用06H功能码发送指令。<br>例: `01 06 0B FC 00 00 4B DE` |
| **3053** | 功率因数设定值 01 | Step1 | 发指令设置3070寄存器为A2H,使用06H功能码发送指令,以从机地址01H为例:<br>注:此为具备掉电保存功能,只需设置一次即可<br>例: `01 06 0B FE 00 A2 6B A7` |
| | | Step2 | 发指令设置3068寄存器bit3=1开启掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 08 4A 18` |
| | | Step3 | 发指令06H功能码设置3053寄存器。比如,向机器发送功率因数为1的指令,则需要向机器发送数字1000。<br>例: `01 06 0B ED 03 E8 1B 65` |
| | | Step4 | 发指令设置3068寄存器bit3=0关闭掉电保存功能,使用06H功能码发送指令<br>例: `01 06 0B FC 00 00 4B DE` |
